| 绝对地址   (10进制) | 数据类型 | 数据内容                        | 数据解析                                                     | 注释                                                         |
| ------------------- | -------- | ------------------------------- | ------------------------------------------------------------ | ------------------------------------------------------------ |
| 1301                | UINT16   | 簇总压                          | 0.1V                                                         |                                                              |
| 1302                | UINT16   | 簇总电流                        | 0.1A, 偏移+3200A                                             |                                                              |
| 1303                | UINT16   | 簇 SOC                          | 0.10%                                                        |                                                              |
| 1304                | UINT16   | 簇 SOH                          | 0.10%                                                        |                                                              |
| 1305                | UINT16   | 簇绝缘正电阻                    | KΩ                                                           |                                                              |
| 1306                | UINT16   | 簇绝缘负电阻                    | KΩ                                                           |                                                              |
| 1307                | UINT16   | 最高单体电压 BMU 号             |                                                              |                                                              |
| 1308                | UINT16   | 最高单体电压箱内序号            |                                                              |                                                              |
| 1309                | UINT16   | 最高单体电压值                  | mv                                                           |                                                              |
| 1310                | UINT16   | 最低单体电压 BMU 号             |                                                              |                                                              |
| 1311                | UINT16   | 最低单体电压箱内序号            |                                                              |                                                              |
| 1312                | UINT16   | 最低单体电压值                  | mv                                                           |                                                              |
| 1313                | UINT16   | 最高单体温度 BMU 号             |                                                              |                                                              |
| 1314                | UINT16   | 最高单体温度箱内序号            |                                                              |                                                              |
| 1315                | INT16    | 最高单体温度值                  | 0.1℃                                                         |                                                              |
| 1316                | UINT16   | 最低单体温度 BMU 号             |                                                              |                                                              |
| 1317                | UINT16   | 最低单体温度箱内序号            |                                                              |                                                              |
| 1318                | INT16    | 最低单体温度值                  | 0.1℃                                                         |                                                              |
| 1319                | UINT16   | 最大单体压差值                  | mv                                                           |                                                              |
| 1320                | UINT16   | 平均单体电压                    |                                                              |                                                              |
| 1321                | UINT16   | 最大温度差值                    | 0.1℃                                                         |                                                              |
| 1322                | INT16    | 平均温度                        | 0.1℃                                                         |                                                              |
| 1323                | UINT16   | 充电限制电流                    | 0.1A                                                         |                                                              |
| 1324                | UINT16   | 放电限制电流                    | 0.1A                                                         |                                                              |
| 1325                | UINT16   | 簇充放电循环次数                |                                                              |                                                              |
| 1326                | UINT16   | 簇单次充电电量                  | 0.1kWh                                                       |                                                              |
| 1327                | UINT16   | 簇单次放电电量                  | 0.1kWh                                                       |                                                              |
| 1328 - 1329         | UINT32   | 簇累计充电电量                  | 0.1kWh                                                       |                                                              |
| 1330 - 1331         | UINT32   | 簇累计放电电量                  | 0.1kWh                                                       |                                                              |
| 1332                | UINT16   | 簇 SOE                          | 0.10%                                                        |                                                              |
| 1333                | UINT16   | 最大模块电压序号                |                                                              |                                                              |
| 1334                | UINT16   | 最大模块电压值                  | 0.1V                                                         |                                                              |
| 1335                | UINT16   | 最小模块电压序号                |                                                              |                                                              |
| 1336                | UINT16   | 最小模块电压值                  | 0.1V                                                         |                                                              |
| 1337 - 1338         | UINT32   | 当日充电电量                    | 0.1kWh                                                       |                                                              |
| 1339 - 1340         | UINT32   | 当日放电电量                    | 0.1kWh                                                       |                                                              |
| 1341                | UINT16   | 簇可充电量                      | 0.1kWh                                                       |                                                              |
| 1342                | UINT16   | 簇可放电量                      | 0.1kWh                                                       |                                                              |
| 4501                | UINT16   | 电池簇运行状态                  | Bit0:初始化,   Bit1:就绪, Bit2:放电, Bit3:充电, Bit4:告警, Bit5:故障, Bit6:未使能 |                                                              |
| 4502                | UINT16   | 充满标志                        | Bit0:0-未充满,   1-充满                                      | 保留                                                         |
| 4503                | UINT16   | 放空标志                        | Bit0:0-未放空,   1-放空                                      | 保留                                                         |
| 4504-4505           | UINT32   | 簇   I 级报警码                 |                                                              |                                                              |
| 4506-4507           | UINT32   | 簇   II 级报警码                | 详见报警码解析                                               |                                                              |
| 4508-4509           | UINT32   | 簇   III 级报警码               |                                                              |                                                              |
| 4510-4511           | UINT32   | 簇维护报警码                    | 详见报警码解析                                               |                                                              |
| 4512-4513           | UINT32   | 簇维护报警码   2                | 详见报警码解析                                               |                                                              |
| 4514-4515           | UINT32   | SBMU   通讯故障地址             | Bit0:   第1个从控... Bit31: 第32个从控                       |                                                              |
| 4516-4517           | UINT32   | SBMU   硬件故障地址             |                                                              |                                                              |
| 4518-4519           | UINT32   | SBMU   断线故障地址             |                                                              |                                                              |
| 4520-4521           | UINT32   | SBMU   温敏线开路地址           |                                                              |                                                              |
| 4522-4523           | UINT32   | SBMU   均衡故障地址             |                                                              |                                                              |
| 4524-4525           | UINT32   | SBMU   预留故障-1               |                                                              |                                                              |
| 4526-4527           | UINT32   | SBMU   预留故障-2               |                                                              |                                                              |
| 4528-4529           | UINT32   | SBMU   预留故障-3               |                                                              |                                                              |
| 4530-4531           | UINT32   | SBMU   预留故障-4               |                                                              |                                                              |
| 10001               | UINT16   | 单体电压   1                    | mv                                                           |                                                              |
| 10002               | UINT16   | 单体电压   2                    | mv                                                           |                                                              |
| ...                 | ...      | ...                             | ...                                                          |                                                              |
| 10000+m             | UINT16   | 单体电压   m                    | mv                                                           | m<=500                                                       |
| 30001               | INT16    | 单体温度   1                    | 0.1℃                                                         |                                                              |
| 30002               | INT16    | 单体温度   2                    | 0.1℃                                                         |                                                              |
| ...                 | ...      | ...                             | ...                                                          |                                                              |
| 30000+m             | INT16    | 单体温度   m                    | 0.1℃                                                         | m<=300                                                       |
| 44001               | INT16    | 极柱温度   1                    | 0.1℃                                                         |                                                              |
| 44002               | INT16    | 极柱温度   2                    | 0.1℃                                                         |                                                              |
| ...                 | ...      | ...                             | ...                                                          |                                                              |
| 44000+m             | INT16    | 极柱温度   m                    | 0.1℃                                                         | m<=100                                                       |
| 46001               | INT16    | 均衡温度   1                    | 0.1℃                                                         |                                                              |
| 46002               | INT16    | 均衡温度   2                    | 0.1℃                                                         |                                                              |
| ...                 | ...      | ...                             | ...                                                          |                                                              |
| 46000+m             | INT16    | 均衡温度   m                    | 0.1℃                                                         | m<=100                                                       |
| 50001               | UINT16   | 单体电压高   1 级报警值         | mv                                                           |                                                              |
| 50002               | UINT16   | 单体电压高   2 级报警值         | mv                                                           |                                                              |
| 50003               | UINT16   | 单体电压高   3 级报警值         | mv                                                           |                                                              |
| 50004               | UINT16   | 单体电压高   1 级报警释放值     | mv                                                           |                                                              |
| 50005               | UINT16   | 单体电压低   1 级报警值         | mv                                                           |                                                              |
| 50006               | UINT16   | 单体电压低   2 级报警值         | mv                                                           |                                                              |
| 50007               | UINT16   | 单体电压低   3 级报警值         | mv                                                           |                                                              |
| 50008               | UINT16   | 单体电压低   1 级报警释放值     | mv                                                           |                                                              |
| 50009               | UINT16   | 充电单体压差大   1 级报警值     | mv                                                           |                                                              |
| 50010               | UINT16   | 充电单体压差大   2 级报警值     | mv                                                           |                                                              |
| 50011               | UINT16   | 充电单体压差大   3 级报警值     | mv                                                           |                                                              |
| 50012               | UINT16   | 充电单体压差大   1 级报警释放值 | mv                                                           |                                                              |
| 50013               | UINT16   | 总压高   1 级报警值             | 0.1V                                                         |                                                              |
| 50014               | UINT16   | 总压高   2 级报警值             | 0.1V                                                         |                                                              |
| 50015               | UINT16   | 总压高   3 级报警值             | 0.1V                                                         |                                                              |
| 50016               | UINT16   | 总压高   1 级报警释放值         | 0.1V                                                         |                                                              |
| 50017               | UINT16   | 总压低   1 级报警值             | 0.1V                                                         |                                                              |
| 50018               | UINT16   | 总压低   2 级报警值             | 0.1V                                                         |                                                              |
| 50019               | UINT16   | 总压低   3 级报警值             | 0.1V                                                         |                                                              |
| 50020               | UINT16   | 总压低   1 级报警释放值         | 0.1V                                                         |                                                              |
| 50021               | UINT16   | 放电电流大   1 级报警值         | 0.1A                                                         |                                                              |
| 50022               | UINT16   | 放电电流大   2 级报警值         | 0.1A                                                         |                                                              |
| 50023               | UINT16   | 放电电流大   3 级报警值         | 0.1A                                                         |                                                              |
| 50024               | UINT16   | 放电电流大   1 级报警释放值     | 0.1A                                                         |                                                              |
| 50025               | UINT16   | 充电电流大   1 级报警值         | 0.1A                                                         |                                                              |
| 50026               | UINT16   | 充电电流大   2 级报警值         | 0.1A                                                         |                                                              |
| 50027               | UINT16   | 充电电流大   3 级报警值         | 0.1A                                                         |                                                              |
| 50028               | UINT16   | 充电电流大   1 级报警释放值     | 0.1A                                                         |                                                              |
| 50029               | UINT16   | 绝缘低   1 级报警值             | kΩ                                                           |                                                              |
| 50030               | UINT16   | 绝缘低   2 级报警值             | kΩ                                                           |                                                              |
| 50031               | UINT16   | 绝缘低   3 级报警值             | kΩ                                                           |                                                              |
| 50032               | UINT16   | 绝缘低   1 级报警释放值         | kΩ                                                           |                                                              |
| 50033               | INT16    | 充电温度高   1 级报警值         | 0.1℃                                                         | 支持负温                                                     |
| 50034               | INT16    | 充电温度高   2 级报警值         | 0.1℃                                                         |                                                              |
| 50035               | INT16    | 充电温度高   3 级报警值         | 0.1℃                                                         |                                                              |
| 50036               | INT16    | 充电温度高   1 级报警释放值     | 0.1℃                                                         |                                                              |
| 50037               | INT16    | 充电温度低   1 级报警值         | 0.1℃                                                         |                                                              |
| 50038               | INT16    | 充电温度低   2 级报警值         | 0.1℃                                                         |                                                              |
| 50039               | INT16    | 充电温度低   3 级报警值         | 0.1℃                                                         |                                                              |
| 50040               | INT16    | 充电温度低   1 级报警释放值     | 0.1℃                                                         |                                                              |
| 50041               | INT16    | 放电温度高   1 级报警值         | 0.1℃                                                         |                                                              |
| 50042               | INT16    | 放电温度高   2 级报警值         | 0.1℃                                                         |                                                              |
| 50043               | INT16    | 放电温度高   3 级报警值         | 0.1℃                                                         |                                                              |
| 50044               | INT16    | 放电温度高   1 级报警释放值     | 0.1℃                                                         |                                                              |
| 50045               | INT16    | 放电温度低   1 级报警值         | 0.1℃                                                         |                                                              |
| 50046               | INT16    | 放电温度低   2 级报警值         | 0.1℃                                                         |                                                              |
| 50047               | INT16    | 放电温度低   3 级报警值         | 0.1℃                                                         |                                                              |
| 50048               | INT16    | 放电温度低   1 级报警释放值     | 0.1℃                                                         |                                                              |
| 50049               | UINT16   | 温差大   1 级报警值             | 0.1℃                                                         |                                                              |
| 50050               | UINT16   | 温差大   2 级报警值             | 0.1℃                                                         |                                                              |
| 50051               | UINT16   | 温差大   3 级报警值             | 0.1℃                                                         |                                                              |
| 50052               | UINT16   | 温差大   1 级报警释放值         | 0.1℃                                                         |                                                              |
| 50053               | UINT16   | SOC   低 1 级报警值             | 0.10%                                                        |                                                              |
| 50054               | UINT16   | SOC   低 2 级报警值             | 0.10%                                                        |                                                              |
| 50055               | UINT16   | SOC   低 3 级报警值             | 0.10%                                                        |                                                              |
| 50056               | UINT16   | SOC   低 1 级报警释放值         | 0.10%                                                        |                                                              |
| 50057               | UINT16   | SOC   高 1 级报警值             | 0.10%                                                        |                                                              |
| 50058               | UINT16   | SOC   高 2 级报警值             | 0.10%                                                        |                                                              |
| 50059               | UINT16   | SOC   高 3 级报警值             | 0.10%                                                        |                                                              |
| 50060               | UINT16   | SOC   高 1 级报警释放值         | 0.10%                                                        |                                                              |
| 50061               | UINT16   | 簇间压差大   1 级报警           | 0.1V                                                         | 累加压差                                                     |
| 50062               | UINT16   | 簇间压差大   2 级报警           | 0.1V                                                         | 累加压差                                                     |
| 50063               | UINT16   | 簇间压差大   3 级报警           | 0.1V                                                         | 累加压差                                                     |
| 50064               | UINT16   | 簇间压差大   1 级报警释放值     | 0.1V                                                         | 累加压差                                                     |
| 50065               | UINT16   | 放电单体压差大   1 级报警值     | mv                                                           |                                                              |
| 50066               | UINT16   | 放电单体压差大   2 级报警值     | mv                                                           |                                                              |
| 50067               | UINT16   | 放电单体压差大   3 级报警值     | mv                                                           |                                                              |
| 50068               | UINT16   | 放电单体压差大   1 级报警释放值 | mv                                                           |                                                              |
| 50069               | UINT16   | 模块电压高   1 级报警值         | 0.1V                                                         |                                                              |
| 50070               | UINT16   | 模块电压高   2 级报警值         | 0.1V                                                         |                                                              |
| 50071               | UINT16   | 模块电压高   3 级报警值         | 0.1V                                                         |                                                              |
| 50072               | UINT16   | 模块电压高   1 级报警释放值     | 0.1V                                                         |                                                              |
| 50073               | UINT16   | 模块电压低   1 级报警值         | 0.1V                                                         |                                                              |
| 50074               | UINT16   | 模块电压低   2 级报警值         | 0.1V                                                         |                                                              |
| 50075               | UINT16   | 模块电压低   3 级报警值         | 0.1V                                                         |                                                              |
| 50076               | UINT16   | 模块电压低   1 级报警释放值     | 0.1V                                                         |                                                              |
| 50077               | UINT16   | 充电模块压差大   1 级报警值     | 0.1V                                                         |                                                              |
| 50078               | UINT16   | 充电模块压差大   2 级报警值     | 0.1V                                                         |                                                              |
| 50079               | UINT16   | 充电模块压差大   3 级报警值     | 0.1V                                                         |                                                              |
| 50080               | UINT16   | 充电模块压差大   1 级报警释放值 | 0.1V                                                         |                                                              |
| 50081               | UINT16   | 放电模块压差大   1 级报警值     | 0.1V                                                         |                                                              |
| 50082               | UINT16   | 放电模块压差大   2 级报警值     | 0.1V                                                         |                                                              |
| 50083               | UINT16   | 放电模块压差大   3 级报警值     | 0.1V                                                         |                                                              |
| 50084               | UINT16   | 放电模块压差大   1 级报警释放值 | 0.1V                                                         |                                                              |
| 50085               | UINT16   | 放电温差大   1 级报警值         | 0.1℃                                                         |                                                              |
| 50086               | UINT16   | 放电温差大   2 级报警值         | 0.1℃                                                         |                                                              |
| 50087               | UINT16   | 放电温差大   3 级报警值         | 0.1℃                                                         |                                                              |
| 50088               | UINT16   | 放电温差大   1 级报警释放值     | 0.1℃                                                         |                                                              |
| 50089               | UINT16   | SOE   低 1 级报警值             | 0.10%                                                        |                                                              |
| 50090               | UINT16   | SOE   低 2 级报警值             | 0.10%                                                        |                                                              |
| 50091               | UINT16   | SOE   低 3 级报警值             | 0.10%                                                        |                                                              |
| 50092               | UINT16   | SOE   低 1 级报警释放值         | 0.10%                                                        |                                                              |
| 50093               | UINT16   | SOE   高 1 级报警值             | 0.10%                                                        |                                                              |
| 50094               | UINT16   | SOE   高 2 级报警值             | 0.10%                                                        |                                                              |
| 50095               | UINT16   | SOE   高 3 级报警值             | 0.10%                                                        |                                                              |
| 50096               | UINT16   | SOE   高 1 级报警释放值         | 0.10%                                                        |                                                              |
| 50301               | UINT16   | 启动被动均衡压差值              | mv                                                           |                                                              |
| 50302               | UINT16   | 启动被动均衡最低单体电压值      | mv                                                           |                                                              |
| 50303               | INT16    | 风扇开启温度                    | 0.1℃                                                         | 支持负数                                                     |
| 50304               | INT16    | 风扇关闭温度                    | 0.1℃                                                         |                                                              |
| 50305               | UINT16   | 风扇单体电压                    | mv                                                           |                                                              |
| 50306               | UINT16   | 单簇充电最大允许电流            | 0.1A                                                         |                                                              |
| 50307               | UINT16   | 单簇充电最小允许电流            | 0.1A                                                         |                                                              |
| 50308               | UINT16   | 充电降流单体电压值              | mv                                                           |                                                              |
| 50309               | UINT16   | 充电停止单体电压值              | mv                                                           |                                                              |
| 50310               | UINT16   | 单簇放电最大允许电流            | 0.1A                                                         |                                                              |
| 50311               | UINT16   | 单簇放电最小允许电流            | 0.1A                                                         |                                                              |
| 50312               | UINT16   | 放电降流单体电压值              | mv                                                           |                                                              |
| 50313               | UINT16   | 放电停止单体电压值              | mv                                                           |                                                              |
| 50314               | UINT16   | 预充电压                        | 0.1V                                                         |                                                              |
| 50315               | UINT16   | 簇累加/采集总差报警值           | 0.1V                                                         |                                                              |
| 50401               | UINT16   | 年                              |                                                              |                                                              |
| 50402               | UINT16   | 月                              | 1月12日                                                      |                                                              |
| 50403               | UINT16   | 日                              | 1月31日                                                      |                                                              |
| 50404               | UINT16   | 时                              | 0   - 23                                                     |                                                              |
| 50405               | UINT16   | 分                              | 0   - 59                                                     |                                                              |
| 50406               | UINT16   | 秒                              | 0   - 59                                                     |                                                              |
| 60101               | UINT16   | 主正继电器状态                  | 0-未闭合,   1-闭合                                           |                                                              |
| 60102               | UINT16   | 主负继电器状态                  | 0-未闭合,   1-闭合                                           |                                                              |
| 60103               | UINT16   | 主预充继电器状态                | 0-未闭合,   1-闭合                                           |                                                              |
| 60104               | UINT16   | 断路器继电器状态                | 0-未闭合,   1-闭合                                           |                                                              |
| 60105               | UINT16   | 风扇继电器状态                  | 0-未闭合,   1-闭合                                           | 预留                                                         |
| 60106               | UINT16   | 充电继电器状态                  | 0-未闭合,   1-闭合                                           | 预留                                                         |
| 60107               | UINT16   | 放电继电器状态                  | 0-未闭合,   1-闭合                                           | 预留                                                         |
| 60108               | UINT16   | 干接点状态                      | 0-未闭合,   1-闭合                                           | 预留                                                         |
| 1201                | UINT16   | SBCU   软件版本                 |                                                              |                                                              |
| 1202                | UINT16   | SBCU   硬件版本                 |                                                              |                                                              |
| 1203                | UINT16   | SBMU1   软件版本                |                                                              |                                                              |
| 1204                | UINT16   | SBMU1   硬件版本                |                                                              |                                                              |
| ...                 | ...      | ...                             | 最多支持   30 个从控                                         |                                                              |
| 1261                | UINT16   | SBMU30   软件版本               |                                                              |                                                              |
| 1262                | UINT16   | SBMU30   硬件版本               |                                                              |                                                              |
| 1001                | UINT16   | 绝缘检测控制                    | 0-关闭,   1-开启                                             | 注意：此区域寄存器为只写 (Write   Only)，通常使用功能码 06 或 16。 |
| 1002                | UINT16   | 使能上高压                      | 0-允许,   1-不允许                                           | 注意：此区域寄存器为只写 (Write   Only)，通常使用功能码 06 或 16。 |
| 1003                | UINT16   | 故障复归                        | 1-使能,   0-关闭                                             | 注意：此区域寄存器为只写 (Write   Only)，通常使用功能码 06 或 16。 |

| 簇 I / II / III 级报警码解析      关联寄存器：10 进制地址 4504-4505 (I级)、4506-4507 (II级)、4508-4509 (III级) |              |                  |              |
| ------------------------------------------------------------ | ------------ | ---------------- | ------------ |
| 报警名称                                                     | 掩码   (Hex) | 报警名称         | 掩码   (Hex) |
| 放电温度高                                                   | 0x00000001   | 放电温度低       | 0x00000002   |
| 单体电压高                                                   | 0x00000004   | 单体电压低       | 0x00000008   |
| 单体充电压差大                                               | 0x00000010   | SOC   低         | 0x00000020   |
| SOC 高                                                       | 0x00000040   | 高压箱极柱温度高 | 0x00000080   |
| 充电电流大                                                   | 0x00000100   | 放电电流大       | 0x00000200   |
| 单体充电温差大                                               | 0x00000400   | 绝缘低           | 0x00000800   |
| 总压高                                                       | 0x00001000   | 总压低           | 0x00002000   |
| 充电温度高                                                   | 0x00004000   | 充电温度低       | 0x00008000   |
| 温升过快                                                     | 0x00010000   | 模块电压高       | 0x00020000   |
| 模块电压低                                                   | 0x00040000   | 单体放电压差大   | 0x00080000   |
| 模块充电压差大                                               | 0x00100000   | SOH   低         | 0x00200000   |
| 预留                                                         | 0x00400000   | 簇   SOE 低      | 0x00800000   |
| 预留                                                         | 0x01000000   | 环流告警         | 0x02000000   |
| 报警复归                                                     | 0x04000000   | 电池包极柱温度高 | 0x08000000   |
| 簇间电压差大                                                 | 0x10000000   | 簇间电流差大     | 0x20000000   |
| 模块放电压差大                                               | 0x40000000   | 单体放温差大     | 0x80000000   |

| 维护报警码 1 解析      关联寄存器：10 进制地址 4510-4511 |        |              |      |
| -------------------------------------------------------- | ------ | ------------ | ---- |
| 报警名称                                                 | 字节位 | 掩码   (Hex) | 备注 |
| SBMU 硬件故障                                            | Bit0   | 0x00000001   |      |
| SBMU 电池故障                                            | Bit1   | 0x00000002   |      |
| SBMU 通讯故障                                            | Bit2   | 0x00000004   |      |
| 温度采集故障                                             | Bit3   | 0x00000008   |      |
| 主负继电器故障                                           | Bit4   | 0x00000010   |      |
| 主正继电器故障                                           | Bit5   | 0x00000020   |      |
| 预充故障                                                 | Bit6   | 0x00000040   |      |
| 保险丝故障                                               | Bit7   | 0x00000080   |      |
| 急停                                                     | Bit8   | 0x00000100   |      |
| 电流采集异常                                             | Bit9   | 0x00000200   | 预留 |
| 总压采集异常                                             | Bit10  | 0x00000400   |      |
| 浮充预警                                                 | Bit11  | 0x00000800   |      |
| 单体极高                                                 | Bit12  | 0x00001000   |      |
| 单体极低                                                 | Bit13  | 0x00002000   |      |
| 温度极高                                                 | Bit14  | 0x00004000   |      |
| 继电器强控                                               | Bit15  | 0x00008000   |      |
| 预留                                                     | Bit16  | 0x00010000   |      |
| 与 SBAU 通讯异常                                         | Bit17  | 0x00020000   |      |
| 与 EMS 通讯异常                                          | Bit18  | 0x00040000   |      |
| EMS/PCS 强控                                             | Bit19  | 0x00080000   |      |
| 与 PCS 通讯异常                                          | Bit20  | 0x00100000   |      |
| 与显示屏通讯异常                                         | Bit21  | 0x00200000   |      |
| 风扇故障                                                 | Bit22  | 0x00400000   |      |
| 预留                                                     | Bit23  | 0x00800000   |      |
| 预留                                                     | Bit24  | 0x01000000   |      |
| 预留                                                     | Bit25  | 0x02000000   |      |
| 初始化阻塞                                               | Bit26  | 0x04000000   |      |
| 维护充电                                                 | Bit27  | 0x08000000   |      |
| 高压箱温度采集故障                                       | Bit28  | 0x10000000   |      |
| 被动均衡故障                                             | Bit29  | 0x20000000   |      |
| 主动均衡故障                                             | Bit30  | 0x40000000   |      |
| SBCU-QF 断路器故障                                       | Bit31  | 0x80000000   |      |

| 维护报警码 2 解析      关联寄存器：10 进制地址 4512-4513 |          |              |      |
| -------------------------------------------------------- | -------- | ------------ | ---- |
| 报警名称                                                 | 字节位   | 掩码   (Hex) | 备注 |
| 环流报警                                                 | Bit0     | 0x00000001   |      |
| 运行模式设置错误                                         | Bit1     | 0x00000002   |      |
| 从控温敏电阻故障                                         | Bit2     | 0x00000004   |      |
| 主负熔断器故障                                           | Bit3     | 0x00000008   |      |
| 主正熔断器故障                                           | Bit4     | 0x00000010   |      |
| 充放电回路连接异常                                       | Bit5     | 0x00000020   |      |
| 电池单体热失失控预警                                     | Bit6     | 0x00000040   |      |
| 地址分配异常                                             | Bit7     | 0x00000080   |      |
| RTC 异常                                                 | Bit8     | 0x00000100   |      |
| FLASH 异常                                               | Bit9     | 0x00000200   |      |
| EEPROM 异常                                              | Bit10    | 0x00000400   |      |
| SBCU AFE 异常                                            | Bit11    | 0x00000800   |      |
| 多路选择开关故障                                         | Bit12    | 0x00001000   |      |
| CAN 霍尔通讯超时                                         | Bit13    | 0x00002000   |      |
| 以下保留                                                 | Bit14-31 | -            |      |