| Address | Size    | Access | Type     | Register Name                           | 寄存器名称                                                   | SP30HBG2 | SP100HX | SP125HX | SP60HBG2 | Precision                                                    | 精度                                                         | Comments      Function Code: 0x03(R)\0x06(W)                 |                                                              |      |
| ------- | ------- | ------ | -------- | --------------------------------------- | ------------------------------------------------------------ | -------- | ------- | ------- | -------- | ------------------------------------------------------------ | ------------------------------------------------------------ | ------------------------------------------------------------ | ------------------------------------------------------------ | ---- |
| 0       | 16world | RO     | String   | Manufacturer and model number           | 版本型号                                                     | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 1       | 1       | RO     | Uint16   |                                         | 机型                                                         | √        | √       | √       | √        | 1 - SP08H      2 - SP30HBG2      3 - SP100H      4 - AEMS1000 | 1 - SP08H      2 - SP30HBG2      3 - SP100H      4 - AEMS1000 |                                                              |                                                              |      |
| 2       | 1       | RO     | Uint16   |                                         | 子型号                                                       | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 3       | 1       | RO     | Uint16   |                                         | PV                                                           | √        |         |         | √        | 0: PV enable   1:NO PV                                       | 0: PV enable   2:NO PV                                       |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 10      | 2       | RO     | Uin32    |                                         | U1_DSP_BL版本号                                              | √        | √       | √       | √        |                                                              | VxxNxxBxxDxx                                                 |                                                              |                                                              |      |
| 12      | 2       | RO     | Uin32    |                                         | 硬件版本号                                                   | √        | √       | √       | √        |                                                              | VxxNxxBxxDxx                                                 |                                                              |                                                              |      |
| 14      | 2       | RO     | Uint32   |                                         | U1_DSP版本号                                                 | √        | √       | √       | √        |                                                              | VxxNxxBxxDxx                                                 |                                                              |                                                              |      |
| 17      | 2       | RO     | Uint32   | Serial Number                           | COM_X1软件版本号                                             | √        | √       | √       | √        |                                                              | VxxNxxBxxDxx                                                 |                                                              |                                                              |      |
| 19      | 1       | RO     | Uint16   | 协议版本号                              | RTU协议版本号                                                | √        | √       | √       | √        |                                                              | Vx.xx                                                        | 支持的通信协议版本号                                         |                                                              |      |
| 20      | 2       | RO     | Uin32    |                                         | COM_X1底标版本号_BL                                          | √        | √       | √       | √        |                                                              | VxxNxxBxxDxx                                                 |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 32      | Bit0    | RO     | Bitfield | Fault status                            | 故障综合                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 32      | Bit1    | RO     | Bitfield | Alert status                            | 告警综合                                                     | √        | √       | √       | √        | 1- Alarm，0- Normal                                          | 1- 告警，0- 正常                                             |                                                              |                                                              |      |
| 32      | Bit2    | RO     | Bitfield | ON/OFF status                           | 启停状态                                                     | √        | √       | √       | √        | 1- ture，0- false                                            | 1- 是，0- 否                                                 |                                                              |                                                              |      |
| 32      | Bit3    | RO     | Bitfield | Grid-tied status                        | 并网状态                                                     | √        | √       | √       | √        | 1- ture，0- false                                            | 1- 是，0- 否                                                 |                                                              |                                                              |      |
| 32      | Bit4    | RO     | Bitfield | Off-grid(Island mode)                   | 离网状态                                                     | √        | √       | √       | √        | 1- ture，0- false                                            | 1- 是，0- 否                                                 |                                                              |                                                              |      |
| 32      | Bit5    | RO     | Bitfield | Derating status                         | PV1状态                                                      | √        | √       | √       | √        | 1- ture，0- false                                            | 1- 是，0- 否                                                 |                                                              |                                                              |      |
| 32      | Bit6    | RO     | Bitfield | Allow grid connection   judgment        | PV1状态                                                      | √        | √       | √       | √        | 1- ture，0- false                                            | 1- 是，0- 否                                                 |                                                              |                                                              |      |
| 32      | Bit7    | RO     | Bitfield | Standby status                          | DCDC运行状态                                                 | √        |         |         | √        | 1- ture，0- false                                            | 1- 是，0- 否                                                 |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 50      | bit0    | RO     | Bitfield |                                         | 逆变故障                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit1    | RO     | Bitfield |                                         | N线异常                                                      | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit2    | RO     | Bitfield |                                         | 并机故障                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit3    | RO     | Bitfield |                                         | 同步信号故障                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit4    | RO     | Bitfield |                                         | 继电器故障                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit5    | RO     | Bitfield |                                         | 逐波限流                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit6    | RO     | Bitfield |                                         | 逆变软起失败                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit7    | RO     | Bitfield |                                         | AC短路故障                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit8    | RO     | Bitfield |                                         | AC侧过载保护                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit9    | RO     | Bitfield |                                         | AC三相不平衡过载保护                                         | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit10   | RO     | Bitfield |                                         | 离网输出电压低                                               | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit11   | RO     | Bitfield |                                         | 离网频率高                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit12   | RO     | Bitfield |                                         | 离网频率低                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 50      | Bit13   | RO     | Bitfield |                                         | 正在过载告警                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             | 仅告警不关机                                                 |                                                              |      |
| 50      | Bit14   | RO     | Bitfield |                                         | 逐波限流告警                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             | 仅告警不关机                                                 |                                                              |      |
| 50      | Bit15   | RO     | Bitfield |                                         | 机器限额运行标志                                             | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             | 仅告警不关机                                                 |                                                              |      |
| 51      | Bit0    | RO     | Bitfield |                                         | 母线不平衡                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit1    | RO     | Bitfield |                                         | 母线过压                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit2    | RO     | Bitfield |                                         | 母线欠压                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit3    | RO     | Bitfield |                                         | 母线硬件异常                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit4    | RO     | Bitfield |                                         | 母线电容软启过程中                                           | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             | 母线电容软启过程中,模块需等待软启后就绪                      |                                                              |      |
| 51      | Bit5    | RO     | Bitfield |                                         | DC输入反接                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit6    | RO     | Bitfield |                                         | DC输入过压                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit7    | RO     | Bitfield |                                         | DC输入欠压                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit8    | RO     | Bitfield |                                         | DC1过流                                                      | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit9    | RO     | Bitfield |                                         | DC2过流                                                      | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit10   | RO     | Bitfield |                                         | DC硬件过流                                                   | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit11   | RO     | Bitfield |                                         | PV硬件过流                                                   | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit12   | RO     | Bitfield |                                         | 不平衡过流                                                   | √        | √       | √       | √        | 1- Fault，1- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit13   | RO     | Bitfield |                                         | IGBT过温                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit14   | RO     | Bitfield |                                         | DC电流不平衡                                                 | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 51      | Bit15   | RO     | Bitfield |                                         | DC接触器故障                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | bit0    | RO     | Bitfield |                                         | 电网频率低                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit1    | RO     | Bitfield |                                         | 电网频率高                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit2    | RO     | Bitfield |                                         | 电网电压低                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit3    | RO     | Bitfield |                                         | 电网电压高                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit4    | RO     | Bitfield |                                         | 电网反序                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit5    | RO     | Bitfield |                                         |                                                              |          |         |         |          | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit6    | RO     | Bitfield |                                         | 电压快检异常                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit7    | RO     | Bitfield |                                         | 孤岛故障                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit8    | RO     | Bitfield |                                         | 电流过流                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit9    | RO     | Bitfield |                                         | N线电流过流                                                  | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit10   | RO     | Bitfield |                                         | 电感电流过流                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit11   | RO     | Bitfield |                                         | 低压穿越故障                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit12   | RO     | Bitfield |                                         | 高压穿越故障                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit13   | RO     | Bitfield |                                         | 电网正常标志                                                 | √        | √       | √       | √        | 0- Fault，1- Normal                                          | 0- 故障，1- 正常                                             |                                                              |                                                              |      |
| 52      | Bit14   | RO     | Bitfield |                                         | 漏电流告警                                                   | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 52      | Bit15   | RO     | Bitfield |                                         |                                                              |          |         |         |          | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit0    | RO     | Bitfield |                                         | 防雷故障                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit1    | RO     | Bitfield |                                         | 风扇告警                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit2    | RO     | Bitfield |                                         | 绝缘故障                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit3    | RO     | Bitfield |                                         | 模式错误                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit4    | RO     | Bitfield |                                         | 辅助电源故障                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit5    | RO     | Bitfield |                                         | 系统故障汇总                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit6    | RO     | Bitfield |                                         | COM通信板故障                                                | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit7    | RO     | Bitfield |                                         | BMS有故障                                                    | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit8    | RO     | Bitfield |                                         | 模块过温                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit9    | RO     | Bitfield |                                         | IGBT温度异常                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit10   | RO     | Bitfield |                                         | 外部FLASH异常                                                | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit11   | RO     | Bitfield |                                         | BMS通信告警                                                  | √        | √       | √       | √        | 1- Fault，1- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit12   | RO     | Bitfield |                                         | 内部通信故障                                                 | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit13   | RO     | Bitfield |                                         | MCAN异常                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit14   | RO     | Bitfield |                                         | PCAN异常                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 53      | Bit15   | RO     | Bitfield |                                         | CPLD异常                                                     | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | bit0    | RO     | Bitfield |                                         | 光伏1电压低                                                  | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit1    | RO     | Bitfield |                                         | 光伏2电压低                                                  | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit2    | RO     | Bitfield |                                         | 光伏1电压高                                                  | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit3    | RO     | Bitfield |                                         | 光伏2电压高                                                  | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit4    | RO     | Bitfield |                                         | 光伏1输入反接                                                | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit5    | RO     | Bitfield |                                         | 光伏2输入反接                                                | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit6    | RO     | Bitfield |                                         | PV1过流                                                      | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit7    | RO     | Bitfield |                                         | PV2过流                                                      | √        | √       | √       | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit8    | RO     | Bitfield |                                         | 光伏3电压低                                                  |          |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit9    | RO     | Bitfield |                                         | 光伏4电压低                                                  |          |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit10   | RO     | Bitfield |                                         | 光伏3电压高                                                  |          |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit11   | RO     | Bitfield |                                         | 光伏4电压高                                                  |          |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit12   | RO     | Bitfield |                                         | 光伏3输入反接                                                |          |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit13   | RO     | Bitfield |                                         | 光伏4输入反接                                                |          |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit14   | RO     | Bitfield |                                         | PV3过流                                                      |          |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 54      | Bit15   | RO     | Bitfield |                                         | PV4过流                                                      |          |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit0    | RO     | Bitfield |                                         | 电网(或油机)侧频率低故障                                     | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit1    | RO     | Bitfield |                                         | 电网(或油机)侧频率高                                         | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit2    | RO     | Bitfield |                                         | 电网(或油机)侧电压低                                         | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit3    | RO     | Bitfield |                                         | 电网(或油机)侧电压高                                         | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit4    | RO     | Bitfield |                                         | 电网(或油机)电压正常                                         | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 正常，0- 故障                                             |                                                              |                                                              |      |
| 55      | Bit5    | RO     | Bitfield |                                         | 电网(或油机)锁相OK                                           | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 正常，0- 故障                                             |                                                              |                                                              |      |
| 55      | Bit6    | RO     | Bitfield |                                         | 电网(或油机)反序                                             | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit7    | RO     | Bitfield |                                         | 电网电压Md值高                                               | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit8    | RO     | Bitfield |                                         | Rec                                                          | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit9    | RO     | Bitfield |                                         | Rec                                                          | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit10   | RO     | Bitfield |                                         | rec                                                          | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit11   | RO     | Bitfield |                                         | rec                                                          | √        |         |         | √        | 1- Fault，1- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit12   | RO     | Bitfield |                                         | rec                                                          | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit13   | RO     | Bitfield |                                         | 电网(或油机)频率正常                                         | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit14   | RO     | Bitfield |                                         | 电网(或油机)电压正常                                         | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
| 55      | Bit15   | RO     | Bitfield |                                         | 电网(或油机)快检故障                                         | √        |         |         | √        | 1- Fault，0- Normal                                          | 1- 故障，0- 正常                                             |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 100     | 1       | RO     | int16    | Analog_Grid_Freq                        | 逆变电压频率                                                 | √        | √       | √       | √        | 0.01HZ                                                       | 0.01HZ                                                       | AC frequency                                                 |                                                              |      |
| 101     | 1       | RO     | int16    | InvOutVolt_A _Rms_Value                 | 模块端口AB线电压                                             | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         | AC A-B RMS voltage                                           |                                                              |      |
| 102     | 1       | RO     | int16    | InvOutVolt_B _Rms_Value                 | 模块端口BC线电压                                             | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         | AC B-C RMS voltage                                           |                                                              |      |
| 103     | 1       | RO     | int16    | InvOutVolt_C_Rms_value                  | 模块端口CA线电压                                             | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         | AC C-A RMS voltage                                           |                                                              |      |
| 104     | 1       | RO     | int16    | Analog_A_GridCurrent_Rms_Value          | A相输出电流                                                  | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         | AC phA RMS current                                           |                                                              |      |
| 105     | 1       | RO     | int16    | Analog_B_GridCurrent_Rms_Value          | B相输出电流                                                  | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         | AC phB RMS current                                           |                                                              |      |
| 106     | 1       | RO     | int16    | Analog_C_GridCurrent_Rms_Value          | C相输出电流                                                  | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         | AC phC RMS current                                           |                                                              |      |
| 107     | 1       | RO     | int16    | InvOutVolt_A _Rms_Value                 | 模块端口A相电压                                              | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         | AC phA RMS voltage                                           |                                                              |      |
| 108     | 1       | RO     | int16    | InvOutVolt_B _Rms_Value                 | 模块端口B相电压                                              | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         | AC phB RMS voltage                                           |                                                              |      |
| 109     | 1       | RO     | int16    | InvOutVolt_C_Rms_value                  | 模块端口C相电压                                              | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         | AC phC RMS voltage                                           |                                                              |      |
| 110     | 1       | RO     | int16    | Analog_A_ActivePower_Rms_Value          | A相有功功率                                                  | √        | √       | √       | √        | 0.01kW                                                       | 0.01kW                                                       | AC phA Active Power                                          |                                                              |      |
| 111     | 1       | RO     | int16    | Analog_B_ActivePower_Rms_Value          | B相有功功率                                                  | √        | √       | √       | √        | 0.01kW                                                       | 0.01kW                                                       | AC phB Active Power                                          |                                                              |      |
| 112     | 1       | RO     | int16    | Analog_C_ActivePower_Rms_Value          | C相有功功率                                                  | √        | √       | √       | √        | 0.01kW                                                       | 0.01kW                                                       | AC phC Active Power                                          |                                                              |      |
| 113     | 1       | RO     | int16    | Analog_A_ReactivePower_Rms_Value        | A相无功功率                                                  | √        | √       | √       | √        | 0.01kVAR                                                     | 0.01kVAR                                                     | AC phA Reactive Power                                        |                                                              |      |
| 114     | 1       | RO     | int16    | Analog_B_ReactivePower_Rms_Value        | B相无功功率                                                  | √        | √       | √       | √        | 0.01kVAR                                                     | 0.01kVAR                                                     | AC phB Reactive Power                                        |                                                              |      |
| 115     | 1       | RO     | int16    | Analog_C_ReactivePower_Rms_Value        | C相无功功率                                                  | √        | √       | √       | √        | 0.01kVAR                                                     | 0.01kVAR                                                     | AC phC Reactive Power                                        |                                                              |      |
| 116     | 1       | RO     | int16    | Analog_A_ApparentPower                  | A相视在功率                                                  | √        | √       | √       | √        | 0.01kVA                                                      | 0.01kVA                                                      | AC phA Apparent Power                                        |                                                              |      |
| 117     | 1       | RO     | int16    | Analog_B_ApparentPower                  | B相视在功率                                                  | √        | √       | √       | √        | 0.01kVA                                                      | 0.01kVA                                                      | AC phB Apparent Power                                        |                                                              |      |
| 118     | 1       | RO     | int16    | Analog_C_ApparentPower                  | C相视在功率                                                  | √        | √       | √       | √        | 0.01kVA                                                      | 0.01kVA                                                      | AC phC Apparent Power                                        |                                                              |      |
| 119     | 1       | RO     | int16    | Analog_A_PF_Rms_Value                   | A相功率因数                                                  | √        | √       | √       | √        | 0.01PF                                                       | 0.01PF                                                       | AC phA Power Factor                                          |                                                              |      |
| 120     | 1       | RO     | int16    | Analog_B_PF_Rms_Value                   | B相功率因数                                                  | √        | √       | √       | √        | 0.01PF                                                       | 0.01PF                                                       | AC phB Power Factor                                          |                                                              |      |
| 121     | 1       | RO     | int16    | Analog_C_PF_Rms_Value                   | C相功率因数                                                  | √        | √       | √       | √        | 0.01PF                                                       | 0.01PF                                                       | AC phC Power Factor                                          |                                                              |      |
| 122     | 1       | RO     | int16    | Analog_ ActivePower_3Phase              | 三相总有功功率                                               | √        | √       | √       | √        | 0.01kW                                                       | 0.01kW                                                       | AC Real Power                                                |                                                              |      |
| 123     | 1       | RO     | int16    | Analog_ ReactivePower_3Phase            | 三相总无功功率                                               | √        | √       | √       | √        | 0.01kVAR                                                     | 0.01kVAR                                                     | AC Reactive Power                                            |                                                              |      |
| 124     | 1       | RO     | int16    | Analog_ ApparentPower_3Phase            | 三相总视在功率                                               | √        | √       | √       | √        | 0.01kVA                                                      | 0.01kVA                                                      | AC Apparent Power                                            |                                                              |      |
| 125     | 1       | RO     | int16    | Analog_ PowerFactor_3Phase              | 三相总PF值                                                   | √        | √       | √       | √        | 0.01PF                                                       | 0.01PF                                                       | AC Power Factor                                              |                                                              |      |
| 126     | 2       | RW     | int32    | Analog_Dischg_Energy                    | 交流放电量                                                   | √        | √       | √       | √        | 0.1kWh                                                       | 0.1kWh  数据仅供参考                                         | Analog_Dischg_Energy     Not quite accurate, for reference only. Write 0 to reset the value      (Do not write EEPROM)      逆变器交流输出电量 |                                                              |      |
| 128     | 2       | RW     | int32    |                                         | 交流充电量                                                   | √        | √       | √       | √        | 0.1kWh                                                       | 0.1kWh  数据仅供参考                                         | Analog_Chg_Energy   Not   quite accurate, for reference only. Write 0 to reset the value      (Do not write EEPROM)      逆变器交流充电电量 |                                                              |      |
| 130     | 1       | RO     | int16    |                                         | 母线电压P                                                    | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 131     | 1       | RO     | int16    |                                         | 母线电压N                                                    | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 132     | 1       | RO     | int16    | Temperature_Of_AC_ Heat_Sink            | 模块最高温度                                                 | √        | √       | √       | √        | -40~125;Precision:0.1C                                       | -40~125;精度:0.1C                                            |                                                              |                                                              |      |
| 135     | 1       | RW     | int16    | Target_Active_Power                     | 有功功率调度                                                 | √        | √       | √       | √        | -100.0 ~100.0;   Precision:0.1kW; default:0                  | -100.0   ~100.0；精度：0.1kW；默认：0      配合寄存器 758  设置为 0-交流侧功率  （恒功率） | minus:  charge,        positive:  discharge       Matching register 758 Set mode to 0 - AC side Power (constant Power)      e.g.:10kw,write+100 to the inverter |                                                              |      |
| 136     | 1       | RW     | int16    | Target_Reactive_Power                   | 无功功率期望                                                 | √        | √       | √       | √        | -100.0~100.0;Precision:0.1kVAr;      default:0               | -100.0~100.0；精度：0.1kVAr；默认：0                         | minus: inductive,positive: capacitive       (Do not write EEPROM) | 设置正数时，PCS发生容性无功（超前），负数为感性无功（滞后）。 |      |
| 141     | 1       | RO     | int16    | Analog_DC_Power                         | 直流功率                                                     | √        | √       | √       | √        | 0.01kW                                                       | 0.01kW                                                       | DC power                                                     |                                                              |      |
| 142     | 1       | RO     | int16    | Analog_DC_Voltage                       | 直流电压                                                     | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         | DC voltage                                                   |                                                              |      |
| 143     | 1       | RO     | int16    | Analog_DC_Current                       | 直流电流                                                     | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         | DC current                                                   |                                                              |      |
| 144     | 2       | RW     | int32    |                                         | 直流充电电量                                                 | √        | √       | √       | √        | 0.1kWh                                                       | 0.1kWh   数据仅供参考                                        | Analog_DC_Chg_Energy     Not quite accurate, for reference only. Write 0 to reset the value      (Do not write EEPROM) |                                                              |      |
| 146     | 2       | RW     | int32    |                                         | 直流放电电量                                                 | √        | √       | √       | √        | 0.1kWh                                                       | 0.1kWh 数据仅供参考                                          | Analog_ DC_Dischg_Energy     Not quite accurate, for reference only. Write 0 to reset the value      (Do not write EEPROM) |                                                              |      |
| 150     | 1       | RO     | int16    |                                         | 光伏1电压                                                    | √        |         |         | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 151     | 1       | RO     | int16    |                                         | 光伏1电流                                                    | √        |         |         | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 152     | 1       | RO     | int16    |                                         | 光伏1功率                                                    | √        |         |         | √        | 0.01kW                                                       | 0.01kW                                                       |                                                              |                                                              |      |
| 153     | 1       | RO     | int16    |                                         | 光伏2电压                                                    | √        |         |         | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 154     | 1       | RO     | int16    |                                         | 光伏2电流                                                    | √        |         |         | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 155     | 1       | RO     | int16    |                                         | 光伏2功率                                                    | √        |         |         | √        | 0.01kW                                                       | 0.01kW                                                       |                                                              |                                                              |      |
| 156     | 1       | RO     | int16    |                                         | 光伏3电压                                                    |          |         |         | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 157     | 1       | RO     | int16    |                                         | 光伏4电流                                                    |          |         |         | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 158     | 1       | RO     | int16    |                                         | 光伏3功率                                                    |          |         |         | √        | 0.01kW                                                       | 0.01kW                                                       |                                                              |                                                              |      |
| 159     | 1       | RO     | int16    |                                         | 光伏4电压                                                    |          |         |         | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 160     | 1       | RO     | int16    |                                         | 光伏3电流                                                    |          |         |         | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 161     | 1       | RO     | int16    |                                         | 光伏4功率                                                    |          |         |         | √        | 0.01kW                                                       | 0.01kW                                                       |                                                              |                                                              |      |
| 162     | 2       | RO     | int32    |                                         | 光伏1发电电量                                                | √        |         |         | √        | 0.1kWh                                                       | 0.1kWh  数据仅供参考                                         |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              | √        |         |         | √        | （写0清零）                                                  | （写0清零）                                                  |                                                              |                                                              |      |
| 164     | 2       | RO     | int32    |                                         | 光伏2发电电量                                                | √        |         |         | √        | 0.1kWh                                                       | 0.1kWh 数据仅供参考                                          |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              | √        |         |         | √        | （写0清零）                                                  | （写0清零）                                                  |                                                              |                                                              |      |
| 166     | 2       | RO     | int32    |                                         | 光伏3发电电量                                                |          |         |         | √        | 0.1kWh                                                       | 0.1kWh  数据仅供参考                                         |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         | √        | （写0清零）                                                  | （写0清零）                                                  |                                                              |                                                              |      |
| 168     | 2       | RO     | int32    |                                         | 光伏4发电电量                                                |          |         |         | √        | 0.1kWh                                                       | 0.1kWh 数据仅供参考                                          |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         | √        | （写0清零）                                                  | （写0清零）                                                  |                                                              |                                                              |      |
| 170     | 1       | RO     | int16    |                                         | 电网频率                                                     | √        |         |         | √        | 0.01Hz                                                       | 0.01Hz                                                       |                                                              |                                                              |      |
| 174     | 1       | RO     | int16    |                                         | 电网A相电流                                                  | √        |         |         | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 175     | 1       | RO     | int16    |                                         | 电网B相电流                                                  | √        |         |         | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 176     | 1       | RO     | int16    |                                         | 电网C相电流                                                  | √        |         |         | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 177     | 1       | RO     | int16    |                                         | 电网A相电压                                                  | √        |         |         | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 178     | 1       | RO     | int16    |                                         | 电网B相电压                                                  | √        |         |         | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 179     | 1       | RO     | int16    |                                         | 电网C相电压                                                  | √        |         |         | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 180     | 1       | RO     | int16    |                                         | 电网A相有功功率                                              | √        |         |         | √        | 0.01kW                                                       | 0.01kW                                                       |                                                              |                                                              |      |
| 181     | 1       | RO     | int16    |                                         | 电网B相有功功率                                              | √        |         |         | √        | 0.01kW                                                       | 0.01kW                                                       |                                                              |                                                              |      |
| 182     | 1       | RO     | int16    |                                         | 电网C相有功功率                                              | √        |         |         | √        | 0.01kW                                                       | 0.01kW                                                       |                                                              |                                                              |      |
| 186     | 1       | RO     | int16    |                                         | 电网A相视在功率                                              | √        |         |         | √        | 0.01kVA                                                      | 0.01kVA                                                      |                                                              |                                                              |      |
| 187     | 1       | RO     | int16    |                                         | 电网B相视在功率                                              | √        |         |         | √        | 0.01kVA                                                      | 0.01kVA                                                      |                                                              |                                                              |      |
| 188     | 1       | RO     | int16    |                                         | 电网C相视在功率                                              | √        |         |         | √        | 0.01kVA                                                      | 0.01kVA                                                      |                                                              |                                                              |      |
| 192     | 1       | RO     | int16    |                                         | 电网总有功功率                                               | √        |         |         | √        | 0.01kW                                                       | 0.01kW                                                       |                                                              |                                                              |      |
| 194     | 1       | RO     | int16    |                                         | 电网总视在功率                                               | √        |         |         | √        | 0.01kVA                                                      | 0.01kVA                                                      |                                                              |                                                              |      |
| 196     | 2       | RW     | int32    |                                         | 电网充电电量                                                 | √        |         |         | √        | 0.1kWh  no save                                              | 0.1kWh  数据仅供参考   下电不保存                            |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              | √        |         |         | √        | （写0清零）                                                  | （写0清零）                                                  |                                                              |                                                              |      |
| 198     | 2       | RW     | int32    |                                         | 电网放电电量                                                 | √        |         |         | √        | 0.1kWh  no save                                              | 0.1kWh 数据仅供参考   下电不保存                             |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              | √        |         |         | √        | （写0清零）                                                  | （写0清零）                                                  |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 228     | 1       | RO     | int16    | Analog_A_GridCurrent_Rms_Value          | A相电感电流                                                  | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         | AC phA RMS current                                           |                                                              |      |
| 229     | 1       | RO     | int16    | Analog_B_GridCurrent_Rms_Value          | B相电感电流                                                  | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         | AC phB RMS current                                           |                                                              |      |
| 230     | 1       | RO     | int16    | Analog_C_GridCurrent_Rms_Value          | C相电感电流                                                  | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         | AC phC RMS current                                           |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 317     | 1       | RO     | uint16   |                                         | DO输出默认干接点                                             | √        | √       | √       | √        | Y1:Green light      Y2:Red light      Default:0              | Y1为绿灯      Y2为红灯      默认：0，                        | DO output default dry contact                                |                                                              |      |
| 318     | 1       | RO     | uint16   |                                         | 模块地址软件设置                                             |          | √       |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 319     | 1       | RW     | uint16   | EPO emergency stop function is reversed | EPO急停使能输入取反                                          | √        | √       | √       | √        | 0-disabled,      1- enabled,      Default:0                  | 0-不使能；      1-使能，      默认0                          | EPO emergency stop function is reversed                      |                                                              |      |
| 320     | 1       | RW     | enum16   |                                         | COM波特率，精度为位/秒                                       | √        | √       | √       | √        | 0-115200,       1-1200，      2-2400      3-4800      4-9600      5-19200      6-38400      7-57600      Default:0 | 0-115200,       1-1200，      2-2400      3-4800      4-9600      5-19200      6-38400      7-57600      默认:0 | Baud Rate                                                    |                                                              |      |
| 321     | 1       | RW     | enum16   |                                         | SCI停止位                                                    | √        | √       | √       | √        | 1- 1Stop Bit，      2- 2Stop Bit，      Default:1            | 1- 1位停止位，      2- 2位停止位，      默认:1               | Stop Bit                                                     |                                                              |      |
| 322     | 1       | RW     | enum16   |                                         | SCI奇偶校验位                                                | √        | √       | √       | √        | 0-Parity_NO:Parity,       1- Parity_EVEN      2- Parity_Odd      Default:0 | 0-无校验,       1- 偶校验      2- 奇校验      Default:0      | Parity check                                                 |                                                              |      |
| 323     | 1       | RW     | enum16   | EMS Protocol                            | EMS协议选择                                                  | √        | √       | √       | √        | 0- 中腾微网      1- 永泰      Default:0                      | 0- 中腾微网      1- 永泰      Default:0                      | EMS Protocol Select                                          |                                                              |      |
| 324     | 1       | RW     | uint16   | BMS timeout setting                     | BMS超时时间                                                  | √        | √       | √       | √        | 0~32767，Precision:1s，default:10                            | 0~32767，精度：1s ，默认：10                                 | Enable ONLY when remote BMS-inverter connection is needed,write 0 to   disable this function. |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 328     | 1       | RW     | enum16   | EPO enable/disable                      | EPO使能                                                      | √        | √       | √       | √        | 0-invalid,       1-EPO,       Default: 0                     | 0-无效，      1-EPO功能，      默认：0                       | Enable ONLY when remote Emergency Stop Button is needed      |                                                              |      |
| 329     | 1       | RW     | enum16   | BMS Select Master or Slave              | BMS主从机选择                                                | √        | √       | √       | √        | 0-Master      1-Slave                                        | 0-主机      1-从机                                           | Select PCS as the host or slave in BMS communication         |                                                              |      |
| 330     | 1       | RW     | enum16   |                                         | BMS协议选择                                                  | √        | √       | √       | √        | 0-invalid      0x0B00:PYLONTECH 派能      0x0C00:ALPHA 沃太      0x1100:协能 BCU_CAN      0x0D00:三星      0x0F00:拓邦      0x1000:中腾微网      0x1100:协能科技0      0x1200:库博      0x1300:协能科技1      0x1400:双一力       0x1600:首航      0x1700:SE斯马顿      0x1800:协能科技 485      0x1900:新安能      0x1A00:ATESS阿特斯      0x1C00:双登      0x1D00:高特      Defaul:0 | 0-无效      0x0B00:PYLONTECH 派能      0x0C00:ALPHA 沃太      0x1100:协能 BCU_CAN      0x0D00:三星      0x0F00:拓邦      0x1000:中腾微网      0x1100:协能科技0      0x1200:库博      0x1300:协能科技1      0x1400:双一力       0x1600:首航      0x1700:SE斯马顿      0x1800:协能科技 485      0x1900:新安能      0x1A00:ATESS阿特斯      0x1C00:双登      0x1D00:高特      默认：0      注：若PCS需要关联BMS调度，需同时使能 334寄存器 为1 | BMS protocol selection;            If PCS needs to be associated with BMS scheduling, it is necessary to   simultaneously enable 334 registers . |                                                              |      |
| 331     | 1       | RW     | int16    | EMS timeout setting                     | EMS超时时间                                                  | √        | √       | √       | √        | 0~6000，Precision:0.1s ，default:0                           | 0-不使能      0~600.0s，精度：0.1s ，默认：0                 |                                                              |                                                              |      |
| 332     | 1       | RW     | int16    | Battery overvoltage protection setting  | 电池过压保护                                                 | √        | √       | √       | √        | 50.0 ~980.0; Precision:0.1V;   default:980.0                 | 50.0 ~960.0; 精度:0.1V; 默认:920.0                           |                                                              |                                                              |      |
| 333     | 1       | RW     | int16    | Battery undervoltage protection setting | 电池欠压保护                                                 | √        | √       | √       | √        | 50.0 ~980.0; Precision:0.1V;   default:50.0                  | 50.0 ~960.0; 精度:0.1V; 默认:650.0                           |                                                              |                                                              |      |
| 334     | 1       | RW     | enum16   |                                         | 功率调度关联BMS使能                                          | √        | √       | √       | √        | 0-disabled,      1- enabled,      Default:0                  | 0-不使能；      1-使能，      默认0 不使能；      若使能此功能，需同时设置寄存器330 选择对应的BMS协议 | BMS PowrAllower  enable/disable.      Select the corresponding BMS protocol with the 330 register. |                                                              |      |
| 335     | 1       | RW     | int16    | Bus overvoltage protection point        | 母线过压保护点                                               | √        | √       | √       | √        | 600.0 ~960.0; Precision:0.1V;   default:960.0                | 600.0 ~960.0; 精度:0.1V; 默认:920.0                          |                                                              |                                                              |      |
| 336     | 1       | RW     | int16    | Bus undervoltage protection point       | 母线欠压保护点                                               | √        | √       | √       | √        | 600.0 ~960.0; Precision:0.1V;   default:600.0                | 600.0 ~960.0; 精度:0.1V; 默认:650.0                          |                                                              |                                                              |      |
| 337     | 1       | RW     | int16    | Dc overcurrent protection point         | 直流过流保护点                                               | √        | √       | √       | √        | 7.5 ~180.0; Precision:0.1A;   default:180.0                  | 7.5 ~180.0; 精度:0.1A; 默认:180.0                            |                                                              |                                                              |      |
| 338     | 1       | RW     | int16    | Ac overcurrent protection point         | 交流过流保护点                                               | √        | √       | √       | √        | 7.5 ~180.0; Precision:0.1A;   default:180.0                  | 7.5 ~180.0; 精度:0.1A; 默认:180.0                            |                                                              |                                                              |      |
| 339     | 1       | RW     | int16    |                                         | EMS超时待机/关机                                             | √        | √       | √       | √        | 0-Standby,      1- Power Off,      Default:0                 | 0-待机0功率；      1-关机，      默认0 不使能；              | EMS timeout Select 0 power standby or shut down              |                                                              |      |
| 340     | 1       | RW     | int16    |                                         | 离网电压设置（不可存）                                       | √        | √       | √       | √        | 200.0v~240.0v   Default:230.0v                               | 200.0v~240.0v   Default:230.0v                               |                                                              |                                                              |      |
| 341     | 1       | RW     | int16    |                                         | 有功三相总控/分控                                            | √        | √       | √       | √        | 0-Total active power control,      1-Active power is controlled separately,      Default:0 | 0-有功功率总控制      1-有功功率单独控制（3相之间的不平衡度不能超过50%）      默认0 | 2是低电压治理  3 单相充电（定制）                            |                                                              |      |
| 342     | 1       | RW     | int16    |                                         | A相有功                                                      | √        | √       | √       | √        | -10.0kw~10.0kw Precision:0.1kw                               | -10.0kw~10.0kw，精度0.1kw                                    |                                                              |                                                              |      |
| 343     | 1       | RW     | int16    |                                         | B相有功                                                      | √        | √       | √       | √        | -10.0kw~10.0kw Precision:0.1kw                               | -10.0kw~10.0kw，精度0.1kw                                    |                                                              |                                                              |      |
| 344     | 1       | RW     | int16    |                                         | C相有功                                                      | √        | √       | √       | √        | -10.0kw~10.0kw Precision:0.1kw                               | -10.0kw~10.0kw，精度0.1kw                                    |                                                              |                                                              |      |
| 345     | 1       | RW     | int16    |                                         | 离网频率设定（不可存）                                       | √        | √       | √       | √        | 45.00~65.00hz   Default:50.00                                | 45.00~65.00hz  默认:50.00                                    |                                                              |                                                              |      |
| 346     | 1       | RW     | int16    |                                         | A相无功                                                      | √        | √       | √       | √        | -10.0kVar~10.0kVar Precision:0.1kVar                         | -10.0kVar~10.0kVar，精度：0.1kVar                            |                                                              |                                                              |      |
| 347     | 1       | RW     | int16    |                                         | B相无功                                                      | √        | √       | √       | √        | -10.0kVar~10.0kVar Precision:0.1kVar                         | -10.0kVar~10.0kVar，精度：0.1kVar                            |                                                              |                                                              |      |
| 348     | 1       | RW     | int16    |                                         | C相无功                                                      | √        | √       | √       | √        | -10.0kVar~10.0kVar Precision:0.1kVar                         | -10.0kVar~10.0kVar，精度：0.1kVar                            |                                                              |                                                              |      |
| 349     | 1       | RW     | int16    |                                         | 离网电压设置（可存）                                         | √        | √       | √       | √        | 200.0v~240.0v  Default:230.0v                                | 200.0v~240.0v   Default:230.0v                               |                                                              |                                                              |      |
| 350     | 1       | RW     | int16    |                                         | 离网频率设置（可存）                                         | √        | √       | √       | √        | 45.00~65.00hz   Default:50.00                                | 45.00~65.00hz   默认:50.00                                   |                                                              |                                                              |      |
| 351     | 1       | RW     | int16    | 离网功率调节使能                        | 离网功率调节使能                                             | √        | √       | √       | √        | 0-Total active power control,      1-Active power is controlled       Default:0 | 用于调节离网状态下的SOC均衡      默认:0  （预留）            |                                                              |                                                              |      |
| 352     | 1       | RW     | int16    | 离网功率调节使能                        | 调节系数                                                     | √        | √       | √       | √        | 0-Total active power control,      1-Active power is controlled       Default:0 | -20.0~20.0默认值0,精度0.1A                                   | 主机（1号机）不调节，可以调节从机，按主机的基础上，正为增加，负为减少多少A |                                                              |      |
| 353     | 1       | RW     | int16    |                                         | 自发自用设置功率                                             | √        |         |         | √        | -60.0kw~60.0kw Precision:0.1kw                               | 用于自发自用时设置电网侧的功率                               | 873寄存器bit0为1时，通过353进行设置此功率为目标值。为0时代表自发自用（电网为0功率） |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 360     | 1       | RW     | enum16   | I/O port status inverse logic           | IO口状态反逻辑                                               | √        | √       | √       | √        | 0-disabled,      1- enabled,      Default:0                  | 0-不使能；      1-使能，      默认0 不使能；                 | I/O port status inverse logic                                |                                                              |      |
| 361     | Bit0    | RO     | Bitfield | X1 Port Status                          | 输入X1状态                                                   | √        | √       | √       | √        | 0 - on      1- off                                           | 0-导通      1-关断                                           | Enter X1 status                                              |                                                              |      |
| 361     | Bit1    | RO     | Bitfield | X2 Port Status                          | 输入X2状态                                                   | √        | √       | √       | √        | 0 - on      1- off                                           | 0-接通      1-关断                                           | Enter X2 status                                              |                                                              |      |
| 361     | Bit8    | RO     | Bitfield | Y1 Port Status                          | 输出Y1状态                                                   | √        | √       | √       | √        | 0 - on      1- off                                           | 0-接通      1-关断                                           | Output Y1 status                                             |                                                              |      |
| 361     | Bit9    | RO     | Bitfield | Y2 Port Status                          | 输出Y2状态                                                   | √        | √       | √       | √        | 0 - on      1- off                                           | 0-接通      1-关断                                           | Output Y2 status                                             |                                                              |      |
| 362     | 1       | RW     | uint16   |                                         | 最近同步时间--年                                             | √        | √       | √       | √        | 2000~2099;Precision:year      Default:2020                   | 2000~2099;精度:年      Default:2020                          | year                                                         |                                                              |      |
| 363     | 1       | RW     | uint16   |                                         | 最近同步时间--月                                             | √        | √       | √       | √        | 1~12;Precision:month      Default:1                          | 1~12;精度:月      Default:1                                  | month                                                        |                                                              |      |
| 364     | 1       | RW     | uint16   |                                         | 最近同步时间--日                                             | √        | √       | √       | √        | 1~31;Precision:day      Default:1                            | 1~31;精度:日      Default:1                                  | day                                                          |                                                              |      |
| 365     | 1       | RW     | uint16   |                                         | 最近同步时间--时                                             | √        | √       | √       | √        | 0~23;Precision:hour      Default:0                           | 1~31;精度:时      Default:0                                  | hour                                                         |                                                              |      |
| 366     | 1       | RW     | uint16   |                                         | 最近同步时间--分                                             | √        | √       | √       | √        | 0~59;Precision:minute      Default:0                         | 1~60;精度:分      Default:0                                  | minute                                                       |                                                              |      |
| 367     | 1       | RW     | uint16   |                                         | 最近同步时间--秒                                             | √        | √       | √       | √        | 0~59;Precision:second      Default:0                         | 1~60;精度:秒      Default:0                                  | second                                                       |                                                              |      |
| 650     | 1       | W      | enum16   | SETDATA_ModOnCmd                        | 开机(ALL)                                                    | √        | √       | √       | √        | 1- start, other- invalid                                     | 1- 启动, 其他-无效                                           | To Start operation, only 1 will be   accepted. Reading back value makes no sense |                                                              |      |
| 651     | 1       | W      | enum16   | ModOffCmd                               | 关机                                                         | √        | √       | √       | √        | 1- stop, other-   invalid                                    | 1- 停止, 其他-无效                                           | To Stop operation,   only 1 will be accepted. Reading back value makes no sense |                                                              |      |
| 652     | 1       | W      | enum16   | ModOffCmd                               | 光伏开关机                                                   | √        |         |         | √        | 1- Start, 2- STOP other- invalid                             | 1- 启动, 2-关机  其他-无效                                   | To Stop operation, only 1 will be accepted. Reading back value   makes no sense |                                                              |      |
| 653     | 1       | W      | enum16   | OnGridCmd                               | 并网                                                         | √        | √       | √       | √        | 1- Grid+B151:G151ied,other- invalid                          | 1- 并网, 其他-无效                                           | SP30HGB2 /SP60HBg2自动切换并离网模式      PCS模式下时（寄存器655设置为1）才生效      其他机型不受如上影响 |                                                              |      |
| 654     | 1       | W      | enum16   | OffGridCmd                              | 离网                                                         | √        | √       | √       | √        | 1- Off-grid,other-   invalid                                 | 1- 离网, 其他-无效                                           | SP30HGB2   /SP60HBg2自动切换并离网模式      PCS模式下时（寄存器655设置为1）才生效      其他机型不受如上影响 |                                                              |      |
| 655     | 1       | W      | enum16   |                                         | 禁止并离网自动切换功能（PCS模式）                            | √        |         |         | √        | 1-禁止自身STS功能， 0 无效                                   | 1-禁止自身STS功能， 0 无效                                   | SP30HBG2和SP60HBG2如果655寄存器置1后，653 654 控制才生效      设置后下电有效        其他机型不受此影响 |                                                              |      |
| 656     | 1       | W      | enum16   | OffGridCmd                              | DCDC开关机                                                   | √        |         |         | √        | 1- Start, 2- STOP other- invalid                             | 1- 启动, 2-关机  其他-无效                                   | 用于光伏充电用，需要开启DCDC再开启光伏 - 预留功能            |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 659     | 1       | W      | enum16   | Save                                    | 保存参数                                                     | √        | √       | √       | √        | 1-true, other-invalid                                        | 1：是，其它-无效                                             | Save parameter                                               |                                                              |      |
| 661     | 1       | W      | enum16   | ParaInitialize                          | 参数初始化                                                   | √        | √       | √       | √        | 1-true, other-invalid                                        | 1：是，其它-无效                                             | Parameter Initial                                            |                                                              |      |
| 662     | 1       | W      | enum16   | ParaInitialize                          | 开关机                                                       |          | √       | √       |          | 0：shutdown，1：power on                                     | 0：shutdown，1：power on                                     | 预留功能                                                     |                                                              |      |
| 663     | 1       | W      | enum16   | ParaInitialize                          | 开关机                                                       |          | √       | √       |          | 0：shutdown，1：power on                                     | 0：shutdown，1：power on                                     | 预留功能                                                     |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 750     | 1       | W      | int16    |                                         | 3P3L或3P4L                                                   | √        |         |         |          | 0：3P4L  1：3P3L                                             |                                                              | 并网时不带N线的配置为1。 （3P3L方式），设置为1时，不能使用单相调度功能 |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 752     | 1       | RW     | int16    |                                         | 强制切换离网                                                 | √        |         |         | √        | 0：不使能 1：使能                                            | 1：强制切换为离网  0：允许并网                               | 默认不使能。此功能实现 电网正常时，仍需要切换为离网工作，需要设置为0时才会自动进行并网。不保存EPROM |                                                              |      |
| 753     | 1       | RW     | int16    |                                         | 角度差                                                       | √        |         |         | √        | 100~400 Default400                                           |                                                              | 默认设置                                                     |                                                              |      |
| 754     | 1       | RW     | int16    |                                         | 频率差                                                       | √        |         |         | √        | 50~150   Default75                                           |                                                              | 默认设置                                                     |                                                              |      |
| 755     | 1       | RW     | int16    |                                         | 电压差                                                       | √        |         |         | √        | 35~100   Default 75                                          |                                                              | 默认设置                                                     |                                                              |      |
| 756     | 1       | RW     | int16    |                                         | 锁相判断延时                                                 | √        |         |         | √        | 10~30   Default 10                                           |                                                              | 默认设置                                                     |                                                              |      |
| 757     | 1       | RW     | enum16   |                                         | 并网低功耗休眠使能                                           | √        | √       | √       | √        | 1-enable  0:disable                                          | 1- 使能  0 禁止      运行时生效，关机后失效。需将并网功率调度为0时才能触发。 |                                                              |                                                              |      |
| 758     | 1       | RW     | enum16   |                                         | 并网功率调度方式                                             |          | √       | √       |          | 0-交流侧功率  （恒功率）      1- 交流侧电流 （恒电流）      2- 直流侧功率 （恒功率）      3-直流侧电流  （恒电流）      4-直流侧恒电压（预留）      Default:0 | 0-交流侧功率  （恒功率）      1- 交流侧电流 （恒电流）      2- 直流侧功率 （恒功率）      3-直流侧电流  （恒电流）      4-直流侧恒电压（恒压） 预留      默认：0，交流侧恒功率      注：各调试方式需配合不同的寄存器进行设置。分别为 135、759、760、761、762等 |                                                              |                                                              |      |
| 759     | 1       | RW     | int16    |                                         | 交流侧恒电流期望值                                           | √        | √       | √       | √        | -150.0 ~150.0; Precision:0.1A; default:0                     | -150.0 ~150.0；精度：0.1A；默认：0      配合寄存器758 设置模式为1 -交流侧电流 （恒电流）       (Do not write EEPROM) | minus:  charge,          positive:  discharge   e.g.:10A,write+100 to the inverter      Matching register 758 Set mode to 1 - AC side current (constant current)      (Do not write EEPROM) |                                                              |      |
| 760     | 1       | RW     | int16    |                                         | 直流侧恒功率期望                                             | √        | √       | √       | √        | -100.0 ~100.0; Precision:0.1kW; default:0                    | -100.0 ~100.0；精度：0.1kW；默认：0      配合寄存器758 设置模式为2- 直流侧功率 （恒功率）       (Do not write EEPROM) | minus:  charge,          positive:  discharge   e.g.:10kw,write+100 to the inverter      Matching register 758 Set mode to 2-DC side power (constant power)            (Do not write EEPROM) |                                                              |      |
| 761     | 1       | RW     | int16    |                                         | 直流侧恒电流期望                                             | √        | √       | √       | √        | -150.0 ~150.0; Precision:0.1A;   default:0                   | -150.0 ~150.0；精度：0.1A；默认：0      配合寄存器758 设置模式为3- 直流侧电流  （恒电流）       (Do not write EEPROM) | minus:  charge,        positive:  discharge   e.g.:10A,write+100 to the inverter      Coordinate register 758 Set mode to 3-DC side current (constant current)      (Do not write EEPROM) |                                                              |      |
| 762     | 1       | RW     | int16    |                                         | 直流侧恒定电压值                                             | √        | √       | √       | √        | 730.0~850.0V;Precision:0.1V; default:750V                    | 730~850V；精度：0.1V；默认：750V      此项功能为非标准应用需求，需联系客服更改程序，可配合寄存器135进行功率设定。 | 730~850V; Accuracy: 0.1V; Default: 750V      This function is non-standard application requirements, need to contact   customer service to change the program, can be combined with register 135   power Settings. |                                                              |      |
| 763     | 1       | RW     | int16    |                                         | 直流放电最大电流                                             | √        |         |         | √        | Precision:0.1A;   default:0      （内部）                    | 精度：0.1A；默认：0      此寄存器内部预留                    |                                                              |                                                              |      |
| 764     | 1       | RW     | int16    |                                         | 直流充电最大电流                                             | √        | √       | √       | √        | Precision:0.1A; default:0      （内部）                      | 精度：0.1A；默认：0      此寄存器内部预留                    |                                                              |                                                              |      |
| 765     | 1       | RW     | int16    |                                         | 交流放电最大功率                                             | √        | √       | √       | √        | Precision:0.1kW; default:0      （内部）                     | 精度：0.1kW；默认：0      此寄存器内部预留                   |                                                              |                                                              |      |
| 766     | 1       | RW     | int16    |                                         | 交流充电最大电流                                             | √        | √       | √       | √        | Precision:0.1A; default:0      （内部）                      | 精度：0.1A；默认：0      此寄存器内部预留                    |                                                              |                                                              |      |
| 767     | 1       | RW     | int16    |                                         | 旁路判断与并网参数偏差      （旁路过欠压与过欠频的保护阀值与电网保护阀值的偏差） | √        |         |         | √        | 1~100，Precision:1%;       default5%                         | 0~100,精度1%      默认 5%                                    |                                                              |                                                              |      |
| 768     | 1       | RW     | int16    |                                         | 电网过压I段保护幅值                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | Grid overvoltage protection I amplitude                      |                                                              |      |
| 769     | 1       | RW     | int16    |                                         | 电网过压I段保护时间                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_ov_trip_time_1                                            |                                                              |      |
| 770     | 1       | RW     | int16    |                                         | 电网过压Ⅱ段保护幅值                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_ov_trip_level_2                                           |                                                              |      |
| 771     | 1       | RW     | int16    |                                         | 电网过压Ⅱ段保护时间                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_ov_trip_time_2                                            |                                                              |      |
| 772     | 1       | RW     | int16    |                                         | 电网欠压I段保护幅值                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uv_trip_level_1                                           |                                                              |      |
| 773     | 1       | RW     | int16    |                                         | 电网欠压I段保护时间                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uv_trip_time_1                                            |                                                              |      |
| 774     | 1       | RW     | int16    |                                         | 电网欠压Ⅱ段保护幅值                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uv_trip_level_2                                           |                                                              |      |
| 775     | 1       | RW     | int16    |                                         | 电网欠压Ⅱ段保护时间                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uv_trip_time_2                                            |                                                              |      |
| 776     | 1       | RW     | int16    |                                         | 电网欠压Ⅲ段保护幅值                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uv_trip_level_3                                           |                                                              |      |
| 777     | 1       | RW     | int16    |                                         | 电网欠压Ⅲ段保护时间                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uv_trip_time_3                                            |                                                              |      |
| 778     | 1       | RW     | int16    |                                         | 电网过频I段保护幅值                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_of_trip_level_1                                           |                                                              |      |
| 779     | 1       | RW     | int16    |                                         | 电网过频I段保护时间                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_of_trip_time_1                                            |                                                              |      |
| 780     | 1       | RW     | int16    |                                         | 电网过频Ⅱ段保护幅值                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_of_trip_level_2                                           |                                                              |      |
| 781     | 1       | RW     | int16    |                                         | 电网过频Ⅱ段保护时间                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_of_trip_time_2                                            |                                                              |      |
| 782     | 1       | RW     | int16    |                                         | 电网欠频I段保护幅值                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uf_trip_level_1                                           |                                                              |      |
| 783     | 1       | RW     | int16    |                                         | 电网欠频I段保护时间                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uf_trip_time_1                                            |                                                              |      |
| 784     | 1       | RW     | int16    |                                         | 电网欠频Ⅱ段保护幅值                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uf_trip_level_2                                           |                                                              |      |
| 785     | 1       | RW     | int16    |                                         | 电网欠频Ⅱ段保护时间                                          | √        | √       | √       | √        | See the certification supplement page                        | 见认证参数补充页面                                           | ac_uf_trip_time_2                                            |                                                              |      |
| 790     | 1       | RW     | enum16   |                                         | 孤岛检测                                                     | √        | √       | √       | √        | 0-disabled,       1-enabled,      Default:1                  | 0-禁止使能，      1-使能，      默认：1                      | Anti-islanding function                                      |                                                              |      |
| 791     | 1       | RW     | enum16   | FVRT function                           | 电压穿越功能使能                                             | √        | √       | √       | √        | 0-disabled,       1-enabled,      Default:1                  | 0-禁止使能，      1-使能，      默认：1                      | Voltage Ride-Through.      The ability to withstand voltage excursions outside defined limits without   tripping or malfunctioning |                                                              |      |
| 792     | 1       | RW     | enum16   | Reactive power control mode             | 无功功率调整模式                                             | √        | √       | √       | √        | 0-reactive power regulation      1-Power factor scheduling mode | 0-无功调节      1-功率因数调度方式                           | Reactive power adjustment mode                               |                                                              |      |
| 793     | 1       | RW     | enum16   | Reactive power control mode             | 绝缘检测使能                                                 | √        | √       | √       | √        | 0-reactive power regulation      1-Power factor scheduling mode | 0-不使能      1-使能                                         | Reactive power adjustment mode                               |                                                              |      |
| 794     | 1       | RW     | enum16   | Reactive power control mode             | 漏电流检测使能                                               | √        |         |         | √        | 0-reactive power regulation      1-Power factor scheduling mode | 0-不使能      1-使能                                         | Reactive power adjustment mode                               |                                                              |      |
| 795     | 1       | RW     | enum16   | Reactive power control mode             | 内部防逆流使能                                               | √        |         |         | √        | 0-reactive power regulation      1-Power factor scheduling mode | 0-不使能      1-使能                                         | Reactive power adjustment mode                               |                                                              |      |
| 796     |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 797     |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 805     | 1       | RW     | int16    |                                         | 电压下垂vrefdroop                                            |          |         |         |          | 0-819                                                        | 819-20%                                                      |                                                              |                                                              |      |
| 806     | 1       | RW     | int16    |                                         | 频率下垂Frefdroop                                            |          |         |         |          | 0-1000                                                       | 650-5hz                                                      |                                                              |                                                              |      |
| 807     | 1       | RW     | int16    |                                         | VSG时间常数                                                  |          |         |         |          | 8-16   12：4S      13：8S,14:16S                             |                                                              |                                                              |                                                              |      |
| 808     | 1       | RW     | int16    |                                         | VSG阻尼系数KD                                                |          |         |         |          | 10-500      默认：128                                        |                                                              |                                                              |                                                              |      |
| 809     | 1       | RW     | int16    |                                         | VSG V offset                                                 |          |         |         |          | 范围-100-100        1对应 0.01V                              |                                                              |                                                              |                                                              |      |
| 810     | 1       | RW     | int16    |                                         | VSG F offset                                                 |          |         |         |          | 范围-100-100        1对应 0.005HZ                            |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 820     | 1       | RW     | int16    |                                         | 低电压治理起始值A                                            |          |         |         |          | 160-230   200                                                | 160-230   200                                                |                                                              |                                                              |      |
| 821     | 1       | RW     | int16    |                                         | 低电压治理起始值B                                            |          |         |         |          | 160-230   200                                                | 160-230   200                                                |                                                              |                                                              |      |
| 822     | 1       | RW     | int16    |                                         | 低电压治理起始值C                                            |          |         |         |          | 160-230   200                                                | 160-230   200                                                |                                                              |                                                              |      |
| 823     | 1       | RW     | int16    |                                         | 低电压治理补偿系数                                           | B1       |         |         |          | 512-4096  default ：4096                                     |                                                              |                                                              |                                                              |      |
| 824     | 1       | RW     | int16    |                                         | 低压治理SOC补偿系数                                          | B2       |         |         |          | 512                                                          |                                                              |                                                              |                                                              |      |
| 825     | 1       | RW     | int16    |                                         | 补偿比例系数                                                 | B3       |         |         |          | 2500-10000  1000                                             |                                                              |                                                              |                                                              |      |
| 826     | 1       | RW     | int16    |                                         | 补偿积分系数                                                 | B4       |         |         |          | 0-10    5                                                    |                                                              |                                                              |                                                              |      |
| 827     | 1       | RW     | int16    |                                         | soc ref                                                      | B5       |         |         |          | 30-80     默认    50                                         |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 868     | 1       |        |          |                                         | Over-Freq-Watt start freq point      F_P 过频有功调节起始点 F_P 设置为3 |          |         |         |          | 5000~5200 default:50.20hz                                    | 0.01Hz                                                       |                                                              | F_P 设置为3                                                  |      |
| 869     | 1       |        |          |                                         | Over-Freq-Watt ramp rate      过频有功调节斜率 K F_P 设置为3 |          |         |         |          | 补偿斜率；默认25；      公式=（当前频率-设置的过频或欠频点）*K  为补偿量，5792为满功率 | 1                                                            | 10~40                                                        | （Freq -H）*k = 0ffset                                       |      |
| 870     | 1       |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 871     | 1       |        |          |                                         | Under-Freq-Watt start freq point      F_P欠频有功调节起始点  F_P 设置为3 |          |         |         |          | 4700~5000  default 49.9hz                                    | 0.01hz                                                       |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 873     | 1       | RW     | int16    | Power factor setting                    | 功能管理                                                     | √        |         |         | √        | 0 ~16.0; Precision:1;   default:0                            | Bit0： 防逆流开启      Bit1：光伏自启动      Bit2：卖电优先（预留）      Bit3 ：预留      Bit4 ：光伏并联（预留，同个机器的两路PV并联）      Bit5： PCS自启动（SP30HSP 非标定制应用） |                                                              |                                                              |      |
| 874     | 1       | RW     | int16    | Power factor setting                    |                                                              | √        | √       | √       | √        |                                                              | 精度：0.1kW；默认：0                                         |                                                              |                                                              |      |
| 877     | 1       | RW     | int16    |                                         | 功率变化速率                                                 | √        | √       | √       | √        | 0.1%~2400.0%      Precision: 0.1%(*Pnom/s)                   | 0.1%~2400.0%      精度: 0.1%每秒钟                           |                                                              |                                                              |      |
| 878     | 1       | RW     | int16    | Power factor setting                    | 功率因数设置                                                 | √        | √       | √       | √        | -1~+1, Precision: 0.001, default: 1;                         | -1~+1；精度： 0.001；默认：1;                                |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 5226    | 1       | RW     | int16    |                                         | F_P 曲线                                                     | √        | √       | √       | √        |                                                              | 0~10  ，F_P 曲线认证                                         | 内部使用                                                     |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              | 内部使用                                                     |                                                              |      |
| 5228    | 1       | RW     | int16    |                                         | PQ类型                                                       | √        | √       | √       | √        |                                                              | 0：电网 1：弱电网模式                                        | 内部使用                                                     |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              | 内部使用                                                     |                                                              |      |
| 5239    | 1       | RW     | int16    |                                         | 自老化使能                                                   | √        | √       | √       | √        |                                                              | 0：不使能 1：使能                                            | 内部使用                                                     |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 6000    | 1       | R      | int16    |                                         | 电池电压                                                     | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 6001    | 1       | R      | int16    |                                         | 电池电流                                                     | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 6002    | 1       | R      | int16    |                                         | BMS温度                                                      | √        | √       | √       | √        | 0.1°                                                         | 0.1°                                                         |                                                              |                                                              |      |
| 6003    | 1       | R      | int16    |                                         | 电池SOC                                                      | √        | √       | √       | √        | 0.001                                                        | 0.001                                                        |                                                              |                                                              |      |
| 6004    | 1       | R      | int16    |                                         | 电池SOH                                                      | √        | √       | √       | √        | 0.001                                                        | 0.001                                                        |                                                              |                                                              |      |
| 6005    | 1       | R      | int16    |                                         | 充电电流最大值                                               | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 6006    | 1       | R      | int16    |                                         | 放电电流最大值                                               | √        | √       | √       | √        | 0.1A                                                         | 0.1A                                                         |                                                              |                                                              |      |
| 6007    | 1       | R      | int16    |                                         | 充电功率最大值                                               | √        | √       | √       | √        | 0.1kw                                                        | 0.1kw                                                        |                                                              |                                                              |      |
| 6008    | 1       | R      | int16    |                                         | 放电功率最大值                                               | √        | √       | √       | √        | 0.1kw                                                        | 0.1kw                                                        |                                                              |                                                              |      |
| 6009    | 1       | R      | int16    |                                         | 充电截至电压                                                 | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 6010    | 1       | R      | int16    |                                         | 放电截至电压                                                 | √        | √       | √       | √        | 0.1V                                                         | 0.1V                                                         |                                                              |                                                              |      |
| 6011    | 1       | R      | int16    |                                         | 单体电压最大值                                               | √        | √       | √       | √        | 0.001V                                                       | 0.001V                                                       |                                                              |                                                              |      |
| 6012    | 1       | R      | int16    |                                         | 单体电压最小值                                               | √        | √       | √       | √        | 0.001V                                                       | 0.001V                                                       |                                                              |                                                              |      |
| 6013    | 1       | R      | int16    |                                         | 单体温度最大值                                               | √        | √       | √       | √        | 0.1°                                                         | 0.1°                                                         |                                                              |                                                              |      |
| 6014    | 1       | R      | int16    |                                         | 单体温度最小值                                               | √        | √       | √       | √        | 0.1°                                                         | 0.1°                                                         |                                                              |                                                              |      |
| 6015    | 1       | R      | uint16   |                                         | BMS故障码0                                                   | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 6016    | 1       | R      | uint16   |                                         | BMS故障码1                                                   | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 6017    | 1       | R      | uint16   |                                         | BMS故障码2                                                   | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 6018    | 1       | R      | uint16   |                                         | BMS故障码3                                                   | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 6019    | 1       | R      | int16    |                                         | 蓄电池容量                                                   | √        | √       | √       | √        | 1AH                                                          | 1AH                                                          | 个别通信协议没有                                             |                                                              |      |
| 6020    | 1       | R      | int16    |                                         | 电容量电量                                                   | √        | √       | √       | √        | 0.1kwh                                                       | 0.1kwh                                                       | 个别通信协议没有                                             |                                                              |      |
| 6021    | 1       | R      | int16    |                                         | 可放电电容量电量                                             | √        | √       | √       | √        | 0.1kwh                                                       | 0.1kwh                                                       | 个别通信协议没有                                             |                                                              |      |
| 6022    | 1       | R      | int16    |                                         | 功率                                                         | √        | √       | √       | √        | 0.1kwh                                                       | 0.1kw                                                        |                                                              |                                                              |      |
| 8900    | 1       | RW     | int16    |                                         | 秘钥使能                                                     | √        | √       | √       | √        | 3701                                                         |                                                              |                                                              |                                                              |      |
| 8901    | 2       | RW     | int32    |                                         | 秘钥1                                                        | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8903    | 2       | RW     | int32    |                                         | 秘钥2                                                        | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8905    | 2       | RW     | int32    |                                         | 秘钥3                                                        | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8907    | 1       | RW     | int16    |                                         | 心跳指令                                                     | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8908    | 1       | RW     | int16    |                                         | SN1                                                          | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8909    | 1       | RW     | int16    |                                         | SN2                                                          | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8910    | 1       | RW     | int16    |                                         | SN3                                                          | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8911    | 1       | RW     | int16    |                                         | SN4                                                          | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8912    | 1       | RW     | int16    |                                         | SN5                                                          | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8913    | 1       | RW     | int16    |                                         | SN6                                                          | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 8914    | 1       | RW     | int16    |                                         | SN7                                                          | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
|         |         |        |          |                                         |                                                              |          |         |         |          |                                                              |                                                              |                                                              |                                                              |      |
| 51001   | 2       | RW     | uint16   |                                         | 历史记录命令                                                 | √        | √       | √       | √        |                                                              | 0xAA ；                                                      |                                                              |                                                              |      |
| 51005   | 2       | RW     | uint16   |                                         | 故障点命令                                                   | √        | √       | √       | √        |                                                              | 0xBB；                                                       |                                                              |                                                              |      |
| 51006   | 2       | RW     | uint16   |                                         | 故障点偏移数目                                               | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 51007   | 2       | RW     | uint16   |                                         | 故障点查询条目                                               | √        | √       | √       | √        |                                                              | 1~160                                                        |                                                              |                                                              |      |
| 51021   |         | RW     | uint16   |                                         | 历史记录数据                                                 | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| ...     | ...     | ...    | ...      | ...                                     | ...                                                          | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 53068   |         | RW     | uint16   |                                         | 历史记录数据                                                 | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 53501   |         | RW     | uint16   |                                         | 故障点数据                                                   | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| ...     | ...     | ...    | ...      | ...                                     | ...                                                          | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |
| 55600   |         | RW     | uint16   |                                         | 故障点数据                                                   | √        | √       | √       | √        |                                                              |                                                              |                                                              |                                                              |      |